<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Eaton Rack PDU G4 — Standard Models (Corded)</title>
  <style>
    *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }

    :root {
      --red:    #E31937;
      --dark:   #1a1a1a;
      --gray:   #4a4a4a;
      --mid:    #6b6b6b;
      --light:  #f4f4f4;
      --border: #ddd;
      --white:  #ffffff;
    }

    body {
      font-family: "Segoe UI", Arial, sans-serif;
      color: var(--gray);
      background: var(--light);
      line-height: 1.5;
    }

    /* ── HEADER ── */
    header {
      background: var(--dark);
      padding: 0 40px;
      display: flex;
      align-items: center;
      justify-content: space-between;
      height: 60px;
      position: sticky;
      top: 0;
      z-index: 100;
      box-shadow: 0 2px 8px rgba(0,0,0,.4);
    }
    .logo { display: flex; align-items: center; gap: 12px; text-decoration: none; }
    .logo-box {
      background: var(--red);
      color: var(--white);
      font-size: 20px;
      font-weight: 800;
      letter-spacing: 2px;
      padding: 3px 11px;
      border-radius: 3px;
    }
    .logo-tag { color: #bbb; font-size: 13px; }

    /* ── HERO ── */
    .hero {
      background: linear-gradient(135deg, #1a1a1a 0%, #2d2d2d 60%, #3a0a0a 100%);
      color: var(--white);
      padding: 52px 40px 44px;
      text-align: center;
    }
    .hero-eyebrow {
      font-size: 11px;
      letter-spacing: 2.5px;
      text-transform: uppercase;
      color: var(--red);
      margin-bottom: 10px;
    }
    .hero h1 {
      font-size: clamp(24px, 3.5vw, 40px);
      font-weight: 700;
      margin-bottom: 10px;
    }
    .hero h1 span { color: var(--red); }
    .hero p {
      color: #bbb;
      font-size: 15px;
      max-width: 560px;
      margin: 0 auto 28px;
    }
    .stat-row {
      display: flex;
      justify-content: center;
      flex-wrap: wrap;
      gap: 24px;
      margin-top: 8px;
    }
    .stat { text-align: center; }
    .stat-num { font-size: 28px; font-weight: 700; color: var(--white); }
    .stat-lbl { font-size: 11px; color: #aaa; letter-spacing: 1px; text-transform: uppercase; }

    /* ── FILTERS ── */
    .controls {
      background: var(--white);
      padding: 20px 40px;
      border-bottom: 1px solid var(--border);
      display: flex;
      flex-wrap: wrap;
      align-items: center;
      gap: 12px;
    }
    .controls label { font-size: 12px; font-weight: 600; color: var(--mid); text-transform: uppercase; letter-spacing: 0.5px; }
    select, input[type="text"] {
      border: 1px solid var(--border);
      border-radius: 4px;
      padding: 7px 12px;
      font-size: 13px;
      color: var(--gray);
      background: var(--white);
      outline: none;
    }
    select:focus, input[type="text"]:focus { border-color: var(--red); }
    .controls-sep { width: 1px; height: 28px; background: var(--border); }
    .result-count {
      margin-left: auto;
      font-size: 13px;
      color: var(--mid);
      white-space: nowrap;
    }
    .result-count span { font-weight: 700; color: var(--dark); }

    /* ── TABLE WRAPPER ── */
    .table-section { padding: 28px 40px 48px; }
    .table-wrap {
      overflow-x: auto;
      border-radius: 7px;
      border: 1px solid var(--border);
      background: var(--white);
      box-shadow: 0 2px 12px rgba(0,0,0,.06);
    }
    table {
      width: 100%;
      border-collapse: collapse;
      font-size: 13.5px;
      min-width: 900px;
    }
    thead { background: var(--dark); color: var(--white); }
    thead th {
      padding: 13px 15px;
      text-align: left;
      font-weight: 600;
      font-size: 12px;
      letter-spacing: 0.4px;
      text-transform: uppercase;
      white-space: nowrap;
      cursor: pointer;
      user-select: none;
    }
    thead th:hover { background: #2d2d2d; }
    thead th .sort-icon { margin-left: 4px; opacity: .4; font-size: 10px; }
    thead th.asc .sort-icon::after  { content: "▲"; opacity: 1; }
    thead th.desc .sort-icon::after { content: "▼"; opacity: 1; }
    thead th:not(.asc):not(.desc) .sort-icon::after { content: "⇅"; }

    tbody tr:nth-child(even) { background: #fafafa; }
    tbody tr:hover { background: #fff5f6; }
    tbody td {
      padding: 11px 15px;
      border-bottom: 1px solid #eee;
      vertical-align: middle;
      white-space: nowrap;
    }
    tbody tr:last-child td { border-bottom: none; }
    td.catalog {
      font-family: "Consolas", "Courier New", monospace;
      font-size: 13px;
      font-weight: 700;
      color: var(--dark);
    }
    a.catalog-link {
      color: var(--red);
      text-decoration: none;
      font-family: "Consolas", "Courier New", monospace;
      font-size: 13px;
      font-weight: 700;
    }
    a.catalog-link:hover {
      text-decoration: underline;
    }

    /* Plug image links */
    a.plug-link {
      color: inherit;
      text-decoration: none;
      white-space: nowrap;
    }
    a.plug-link:hover { color: var(--red); }
    .plug-link-icon {
      font-size: 10px;
      opacity: 0.4;
      vertical-align: super;
      margin-left: 2px;
    }
    a.plug-link:hover .plug-link-icon { opacity: 1; }

    /* Technology badges */
    .badge {
      display: inline-block;
      padding: 3px 10px;
      border-radius: 12px;
      font-size: 11.5px;
      font-weight: 600;
      letter-spacing: 0.2px;
    }
    .badge-metered { background: #e3f2fd; color: #1565c0; }
    .badge-managed { background: #fce4ec; color: #880e4f; }

    /* Power pill */
    .power-pill {
      display: inline-block;
      padding: 2px 8px;
      border-radius: 4px;
      font-size: 12px;
      font-weight: 700;
      background: #f0f0f0;
      color: var(--dark);
    }

    /* Phase indicator */
    .phase-1p { color: #1565c0; font-weight: 600; }
    .phase-3p { color: #6a1a6a; font-weight: 600; }

    /* Receptacle chips */
    .rec-chips { display: flex; gap: 5px; flex-wrap: wrap; }
    .rec-chip {
      display: inline-block;
      padding: 2px 9px;
      border-radius: 4px;
      font-size: 11.5px;
      font-weight: 700;
      letter-spacing: 0.3px;
      white-space: nowrap;
    }
    .rec-c13 { background: #e8f5e9; color: #2e7d32; }
    .rec-c19 { background: #fff8e1; color: #f57f17; }
    .rec-c39 { background: #ede7f6; color: #4527a0; }

    /* No results */
    .no-results {
      text-align: center;
      padding: 48px 20px;
      color: var(--mid);
      font-size: 15px;
    }

    /* ── FOOTER ── */
    footer {
      background: var(--dark);
      color: #888;
      text-align: center;
      padding: 24px 40px;
      font-size: 12px;
    }
    footer a { color: #aaa; text-decoration: none; }
    footer a:hover { color: var(--white); }

    /* ── SITE NAV ── */
    .site-nav {
      background: #252525;
      display: flex;
      flex-wrap: wrap;
      padding: 0 40px;
      border-bottom: 2px solid var(--red);
    }
    .site-nav a {
      color: #aaa;
      text-decoration: none;
      padding: 10px 16px;
      font-size: 12.5px;
      font-weight: 500;
      letter-spacing: 0.3px;
      white-space: nowrap;
      border-bottom: 2px solid transparent;
      margin-bottom: -2px;
      transition: color .15s, background .15s;
    }
    .site-nav a:hover { color: var(--white); background: rgba(255,255,255,.05); }
    .site-nav a.active { color: var(--white); border-bottom-color: var(--red); }

    @media (max-width: 600px) {
      header, .controls, .table-section { padding-left: 16px; padding-right: 16px; }
      .hero { padding: 40px 16px; }
      .site-nav { padding: 0 16px; }
    }
  </style>
</head>
<body>

<!-- HEADER -->
<header>
  <a class="logo" href="#">
    <span class="logo-box">EATON</span>
    <span class="logo-tag">Rack PDU G4</span>
  </a>
  <span style="color:#aaa;font-size:12px;">Standard Models — Corded</span>
</header>

<!-- NAV -->
<nav class="site-nav">
  <a href="eaton-rack-pdu-g4.html">Explorer G4 Models</a>
  <a href="eaton_pdu.html">Standard Models</a>
  <a href="eaton_pdu_image.html">Standard Models + Images</a>
  <a href="eaton_pdu_image - Copy.html">Standard Copy</a>
  <a href="eaton_univ_input.html">Universal Input Cables</a>
</nav>
<script>document.querySelectorAll('.site-nav a').forEach(a=>{if(location.href.includes(a.getAttribute('href')))a.classList.add('active');});</script>

<!-- HERO -->
<div class="hero">
  <p class="hero-eyebrow">Eaton Rack PDU G4 Series</p>
  <h1>Standard Models <span>(Corded)</span></h1>
  <p>0U vertical power distribution units for single- and three-phase data center applications. Available in Metered and Managed configurations.</p>
  <div class="stat-row">
    <div class="stat"><div class="stat-num">25</div><div class="stat-lbl">Models</div></div>
    <div class="stat"><div class="stat-num">3.8–17.3</div><div class="stat-lbl">kW Range</div></div>
    <div class="stat"><div class="stat-num">20–42</div><div class="stat-lbl">Outlets</div></div>
    <div class="stat"><div class="stat-num">0U</div><div class="stat-lbl">Form Factor</div></div>
  </div>
</div>

<!-- FILTERS -->
<div class="controls">
  <label for="filter-tech">Technology</label>
  <select id="filter-tech">
    <option value="">All</option>
    <option value="Metered">Metered</option>
    <option value="Managed">Managed</option>
  </select>

  <div class="controls-sep"></div>

  <label for="filter-phase">Phase</label>
  <select id="filter-phase">
    <option value="">All</option>
    <option value="1P">1-Phase</option>
    <option value="1P/2P">1P/2P</option>
    <option value="3P">3-Phase</option>
  </select>

  <div class="controls-sep"></div>

  <label for="filter-voltage">Voltage</label>
  <select id="filter-voltage">
    <option value="">All</option>
    <option value="208V">208V</option>
    <option value="120/208V">120/208V</option>
    <option value="100-240V">100–240V</option>
    <option value="240/415V">240/415V</option>
  </select>

  <div class="controls-sep"></div>

  <label for="search">Search</label>
  <input id="search" type="text" placeholder="Catalog #, plug type…" style="width:180px;" />

  <div class="result-count"><span id="count">25</span> of 25 models</div>
</div>

<!-- TABLE -->
<div class="table-section">
  <div class="table-wrap">
    <table id="pdu-table">
      <thead>
        <tr>
          <th data-col="0">Catalog Number<span class="sort-icon"></span></th>
          <th data-col="1">Technology<span class="sort-icon"></span></th>
          <th data-col="2">Form Factor<span class="sort-icon"></span></th>
          <th data-col="3">Plug Type<span class="sort-icon"></span></th>
          <th>Plug Receiver</th>
          <th data-col="4">Phase<span class="sort-icon"></span></th>
          <th data-col="5">Voltage<span class="sort-icon"></span></th>
          <th data-col="6">Current<span class="sort-icon"></span></th>
          <th data-col="7">Outlets<span class="sort-icon"></span></th>
          <th data-col="8">Power Rating<span class="sort-icon"></span></th>
          <th data-col="9">Cord Length<span class="sort-icon"></span></th>
        </tr>
      </thead>
      <tbody id="table-body">
      </tbody>
    </table>
  </div>
</div>

<!-- FOOTER -->
<footer>
  <p>Source: <a href="https://www.eaton.com/us/en-us/products/backup-power-ups-surge-it-power-distribution/power-distribution-for-it-equipment/eaton-rack-pdu-g4.html" target="_blank">eaton.com — Eaton Rack PDU G4</a> &nbsp;|&nbsp; For official specifications visit <a href="https://www.eaton.com" target="_blank">eaton.com</a></p>
  <p style="margin-top:6px;">© Eaton Corporation. All product names and trademarks are the property of their respective owners.</p>
</footer>

<script>
  const models = [
    ["EVBAGU23X-E",    "Basic", "0U (vertical)", "Modular",       "3P",    "208V",      "60A", "42 outlets (24)C13 (18)C39", "23 kW",  "10ft"],
	["EVMIL630X",    "Metered", "0U (vertical)", "L6-30",       "1P",    "208V",      "30A", "42 outlets (24)C13 (18)C39", "5.8kW",  "10ft"],
    ["EVMAL630X",    "Managed", "0U (vertical)", "L6-30",       "1P",    "208V",      "30A", "42 outlets (24)C13 (18)C39", "5.8kW",  "10ft"],
    ["EVMI2120X",    "Metered", "0U (vertical)", "L21-20",      "3P",    "120/208V",  "20A", "42 outlets (24)C13 (18)C39", "5.8kW",  "10ft"],
    ["EVMI1530X",    "Metered", "0U (vertical)", "L15-30",      "3P",    "208V",      "30A", "42 outlets (24)C13 (18)C39", "8.6kW",  "10ft"],
    ["EVMA1530X",    "Managed", "0U (vertical)", "L15-30",      "3P",    "208V",      "30A", "42 outlets (24)C13 (18)C39", "8.6kW",  "10ft"],
    ["EVMI2130X",    "Metered", "0U (vertical)", "L21-30",      "3P",    "120/208V",  "30A", "42 outlets (24)C13 (18)C39", "8.6kW",  "10ft"],
    ["EVMA2130X",    "Managed", "0U (vertical)", "L21-30",      "3P",    "120/208V",  "30A", "42 outlets (24)C13 (18)C39", "8.6kW",  "10ft"],
    ["EVMI8365X",    "Metered", "0U (vertical)", "CS8365",      "3P",    "208V",      "50A", "42 outlets (24)C13 (18)C39", "14.4kW", "10ft"],
    ["EVMA8365X",    "Managed", "0U (vertical)", "CS8365",      "3P",    "208V",      "50A", "42 outlets (24)C13 (18)C39", "14.4kW", "10ft"],
    ["EVMI4609X-06", "Metered", "0U (vertical)", "460P9W",      "3P",    "208V",      "60A", "42 outlets (24)C13 (18)C39", "17.3kW", "6ft"],
    ["EVMI4609X",    "Metered", "0U (vertical)", "460P9W",      "3P",    "208V",      "60A", "42 outlets (24)C13 (18)C39", "17.3kW", "10ft"],
    ["EVMA4609X-06", "Managed", "0U (vertical)", "460P9W",      "3P",    "208V",      "60A", "42 outlets (24)C13 (18)C39", "17.3kW", "6ft"],
    ["EVMA4609X",    "Managed", "0U (vertical)", "460P9W",      "3P",    "208V",      "60A", "42 outlets (24)C13 (18)C39", "17.3kW", "10ft"],
    ["EVMIL620A",    "Metered", "0U (vertical)", "C20Plug/L6-20","1P/2P","100-240V",  "16A", "24 outlets (12)C13 (12)C39", "3.8kW",  "10ft"],
    ["EVMAL620A",    "Managed", "0U (vertical)", "C20Plug/L6-20","1P/2P","100-240V",  "16A", "24 outlets (12)C13 (12)C39", "3.8kW",  "10ft"],
    ["EVMAL630A",    "Managed", "0U (vertical)", "L6-30",       "1P",    "208V",      "30A", "24 outlets (12)C13 (12)C39", "5.8kW",  "10ft"],
    ["EVMA2120A",    "Managed", "0U (vertical)", "L21-20",      "3P",    "120/208V",  "20A", "24 outlets (12)C13 (12)C39", "5.8kW",  "10ft"],
    ["EVMAL630B",    "Managed", "0U (vertical)", "L6-30",       "1P",    "208V",      "30A", "20 outlets (10)C13 (10)C39", "5.8kW",  "10ft"],
    ["EVMA2130A",    "Managed", "0U (vertical)", "L21-30",      "3P",    "120/208V",  "30A", "24 outlets (12)C13 (12)C39", "8.6kW",  "10ft"],
    ["EVMA1530A",    "Managed", "0U (vertical)", "L15-30",      "3P",    "208V",      "30A", "24 outlets (12)C13 (12)C39", "8.6kW",  "10ft"],
    ["EVMIG332X",    "Metered", "0U (vertical)", "532P6W",      "3P",    "240/415V",  "32A", "42 outlets (24)C13 (18)C39", "17.3kW", "10ft"],
    ["EVMAG332X",    "Managed", "0U (vertical)", "532P6W",      "3P",    "240/415V",  "32A", "42 outlets (24)C13 (18)C39", "17.3kW", "10ft"],
    ["EVMAG332C",    "Managed", "0U (vertical)", "532P6W",      "3P",    "240/415V",  "32A", "48 outlets (24)C13 (24)C39", "17.3kW", "10ft"],
  ];

  const TOTAL = models.length;
  let sortCol = -1, sortAsc = true;

  function catalogLink(num) {
    const url = `https://www.eaton.com/us/en-us/skuPage.${num}.html`;
    return `<a class="catalog-link" href="${url}" target="_blank" rel="noopener">${num}</a>`;
  }

  const PLUG_IMG = {
    'L6-30':         'https://static.grainger.com/rp/s/is/image/Grainger/5A087-A3020-1_v2?$adapimg$&hei=536&wid=536',
    'L21-20':        'https://static.grainger.com/rp/s/is/image/Grainger/1X981-A3020-1_v2?$adapimg$&hei=536&wid=536',
    'L15-30':        'https://static.grainger.com/rp/s/is/image/Grainger/4A271-A3020-1_v2?$adapimg$&hei=536&wid=536',
    'CS8365':        'https://static.grainger.com/rp/s/is/image/Grainger/3D323-A3020-1_v2?$adapimg$&hei=536&wid=536',
    '460P9W':        'https://static.grainger.com/rp/s/is/image/Grainger/3D156-A3020-1_v2?$adapimg$&hei=536&wid=536',
    'C20Plug/L6-20': 'https://static.stayonline.com/images/ReferencePages/iec320_c19-20.gif',
    'L21-30':        'https://static.grainger.com/rp/s/is/image/Grainger/49YX37_GC01?$adapimg$&hei=536&wid=536',
    '532P6W':        'https://static.grainger.com/rp/s/is/image/Grainger/6C601_AS01?$adapimg$&hei=536&wid=536',
    'L6-30R':        'https://static.grainger.com/rp/s/is/image/Grainger/49YW98_GC01?$adapimg$&hei=536&wid=536',
    'L21-20R':       'https://static.grainger.com/rp/s/is/image/Grainger/49YX08_GC01?$adapimg$&hei=536&wid=536',
    'L15-30R':       'https://static.grainger.com/rp/s/is/image/Grainger/49YX05_GC01?$adapimg$&hei=536&wid=536',
    'CS8365C':       'https://static.grainger.com/rp/s/is/image/Grainger/3D327_AS01?$adapimg$&hei=536&wid=536',
    '460R9W':        'https://static.grainger.com/rp/s/is/image/Grainger/5Z937-A3020-1_v2?$adapimg$&hei=536&wid=536',
    'C19 / L6-20R':  'https://static.stayonline.com/images/ReferencePages/iec320_c19-20.gif',
    'L21-30R':       'https://static.grainger.com/rp/s/is/image/Grainger/49YX09_GC01?$adapimg$&hei=536&wid=536',
    '532R6W':        'https://static.grainger.com/rp/s/is/image/Grainger/1XC54-A3020-1_v2?$adapimg$&hei=536&wid=536',
    'Modular':       'eaton_univ_input.html',
  };

  function plugWithImg(label) {
    const url = PLUG_IMG[label];
    if (!url) return label;
    const title = label === 'Modular' ? 'View input cable options' : 'View connector diagram';
    return `<a class="plug-link" href="${url}" target="_blank" rel="noopener" title="${title}">${label}<span class="plug-link-icon">↗</span></a>`;
  }

  function plugReceiverWithImg(plug) {
    const label = PLUG_RECEIVER_MAP[plug] || plug;
    const url = PLUG_IMG[label];
    if (!url) return label;
    const title = label === 'Modular' ? 'View input cable options' : 'View connector diagram';
    return `<a class="plug-link" href="${url}" target="_blank" rel="noopener" title="${title}">${label}<span class="plug-link-icon">↗</span></a>`;
  }

  const PLUG_RECEIVER_MAP = {
    'L6-30':         'L6-30R',
    'L21-20':        'L21-20R',
    'L15-30':        'L15-30R',
    'CS8365':        'CS8365C',
    '460P9W':        '460R9W',
    'C20Plug/L6-20': 'C19 / L6-20R',
    'L21-30':        'L21-30R',
    '532P6W':        '532R6W',
    'Modular':       'Modular',
  };
  function plugReceiver(plug) {
    return PLUG_RECEIVER_MAP[plug] || plug;
  }

  function receptacleTags(outletStr) {
    const types = [...new Set(outletStr.match(/C\d+/g) || [])];
    const colorMap = { C13: 'rec-c13', C19: 'rec-c19', C39: 'rec-c39' };
    return `<div class="rec-chips">${types.map(t =>
      `<span class="rec-chip ${colorMap[t] || ''}">${t}</span>`).join('')}</div>`;
  }

  function techBadge(t) {
    const cls = t === "Metered" ? "badge-metered" : "badge-managed";
    return `<span class="badge ${cls}">${t}</span>`;
  }
  function phaseClass(p) {
    return p === "3P" ? "phase-3p" : "phase-1p";
  }
  function powerPill(p) {
    return `<span class="power-pill">${p}</span>`;
  }

  function renderRows(data) {
    const tbody = document.getElementById("table-body");
    if (!data.length) {
      tbody.innerHTML = `<tr><td colspan="11" class="no-results">No models match the selected filters.</td></tr>`;
      document.getElementById("count").textContent = 0;
      return;
    }
    tbody.innerHTML = data.map(r => `
      <tr>
        <td class="catalog">${catalogLink(r[0])}</td>
        <td>${techBadge(r[1])}</td>
        <td>${r[2]}</td>
        <td>${plugWithImg(r[3])}</td>
        <td>${plugReceiverWithImg(r[3])}</td>
        <td class="${phaseClass(r[4])}">${r[4]}</td>
        <td>${r[5]}</td>
        <td>${r[6]}</td>
        <td>${r[7]}</td>
        <td>${powerPill(r[8])}</td>
        <td>${r[9]}</td>
      </tr>`).join("");
    document.getElementById("count").textContent = data.length;
  }

  function getFiltered() {
    const tech    = document.getElementById("filter-tech").value;
    const phase   = document.getElementById("filter-phase").value;
    const voltage = document.getElementById("filter-voltage").value;
    const search  = document.getElementById("search").value.trim().toLowerCase();

    return models.filter(r => {
      if (tech    && r[1] !== tech)    return false;
      if (phase   && r[4] !== phase)   return false;
      if (voltage && r[5] !== voltage) return false;
      if (search  && !r.join(" ").toLowerCase().includes(search)) return false;
      return true;
    });
  }

  function getSorted(data) {
    if (sortCol < 0) return data;
    return [...data].sort((a, b) => {
      const va = a[sortCol], vb = b[sortCol];
      // numeric sort for current and power
      if (sortCol === 6 || sortCol === 8) {
        return (parseFloat(va) - parseFloat(vb)) * (sortAsc ? 1 : -1);
      }
      return va.localeCompare(vb) * (sortAsc ? 1 : -1);
    });
  }

  function update() { renderRows(getSorted(getFiltered())); }

  // Filter listeners
  ["filter-tech","filter-phase","filter-voltage","search"].forEach(id =>
    document.getElementById(id).addEventListener("input", update));

  // Sort listeners
  document.querySelectorAll("thead th").forEach(th => {
    th.addEventListener("click", () => {
      const col = +th.dataset.col;
      if (sortCol === col) { sortAsc = !sortAsc; }
      else { sortCol = col; sortAsc = true; }
      document.querySelectorAll("thead th").forEach(h => h.classList.remove("asc","desc"));
      th.classList.add(sortAsc ? "asc" : "desc");
      update();
    });
  });

  // Initial render
  update();
</script>
</body>
</html>
